<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BMS research and design · SmartAlarm</title><link rel="stylesheet" href="../bms-report.css"></head><body><header><strong>SmartAlarm / BMS integration</strong><a href="../index.html">Library</a><a href="BMS-Research-and-Design-EN.pdf">PDF ↓</a></header><main><h1 id="connect-existing-bms-to-coordinated-rescue">Connect existing BMS to coordinated rescue</h1>

<p><strong>Research and extension design · 24 October2026 · International, multi-tenant and multi-industry scope.</strong></p>

<p>Baseline 3.0 integrates a lifecycle-managed BMS integration domain with a shared connector platform and separate profiles for each product, version, interface and license. The BMS retains building-services operation and local control authority; SmartAlarm uses its evidence for hazard assessment, evacuation guidance, public address, proactive assistance and rescue coordination. Research covers <strong>8 vendor/product families and 11 proposed connector profiles</strong>, without treating protocol support as whole-brand compatibility. This package specifies <strong>40 FR-BMS requirements,8 new screen contracts,20 business acceptance cases and 28 protocol cases</strong>, together with a schema and JSON profiles. Their structure has been validated, but <strong>adapters are not implemented and no live BMS has been connected</strong>; activation requires qualification of the exact deployment. The integrated baseline contains 241 screen mockups, 37 workflows and a 188-slide proposal in each language. The eight BMS screens are integrated into the mockup catalog. The API contracts below are canonical internal SmartAlarm contracts, not vendor endpoints. This remains an implementation design package, not delivered BMS driver software.</p>

<p><img src="../assets/bms-overview-en.svg" alt="BMS all-in-one" /></p>

<h2 id="1-compatibility-belongs-to-a-product-and-operation">1. Compatibility belongs to a product and operation</h2>

<p>No customer product or version is known, so the architecture must accommodate modern API-enabled BMS, supervisors exposing BACnet/OPC, and legacy systems through an approved gateway or register map. Their information fidelity differs: point reads do not establish an alarm lifecycle; an alarm list does not establish acknowledgement; writable points do not authorize safety-related effects. Operational capability is the intersection of <strong>implemented ∩ vendor-supported ∩ licensed ∩ site-authorized ∩ accepted</strong>. Protocol fallback is never automatic because the alternate path can change identities, authority and semantics.</p>

<table>
<thead>
<tr>
  <th>Profile</th>
  <th>Product and interface</th>
  <th>Evidence and qualification</th>
</tr>
</thead>
<tbody>
<tr>
  <td><code>bms.siemens.desigo-wsi</code></td>
  <td>Desigo CC<br>REST / WSI subscriptions</td>
  <td>V8 specification describes REST read/write, events and history. WSI authentication has version-specific session/heartbeat behavior. Verified northbound OPC is DA, not UA. Qualify project/extension, HTTPS and PICS for a BACnet binding. <a href="https://sid.siemens.com/r/A6V14948151/29540941067___en-US_29542478475?contentId=l64oBrPVORrEbx6beXKzjw">Siemens WSI</a></td>
</tr>
<tr>
  <td><code>bms.schneider.ebo-ews</code></td>
  <td>EcoStruxure Building Operation<br>SOAP EWS / SmartConnector REST</td>
  <td>The SmartConnector2.6/EWS1.2 guide was tested against EBO7.1.2. EBO3+ uses SoapEwsRestProvider. Do not assume root discovery or bulk support. Acknowledgement targets an alarm event, not every alarm-state transition. <a href="https://github.com/SchneiderElectricBuildings/SmartConnector/blob/main/docs/developer-guide/smartconnector-restful-ews-gateway.md">EBO EWS</a></td>
</tr>
<tr>
  <td><code>bms.jci.metasys-rest</code></td>
  <td>Metasys<br>Version-pinned REST / SSE</td>
  <td>API v6 documents objects, command schemas, alarms, histories and SSE. Inspect each batch result rather than HTTP200 alone. Monitoring and Commanding needs separate licensing; the Metasys name alone does not establish compatibility. <a href="https://jci-metasys.github.io/api-landing/api/v6-16">Metasys API</a></td>
</tr>
<tr>
  <td><code>bms.honeywell.ebi-api</code></td>
  <td>Enterprise Buildings Integrator<br>Vendor SDK / web services</td>
  <td>EBI2025 advertises enterprise web services, but the public page does not provide an implementation contract. Older R600 guide specifications discuss OPC DA/A&amp;E/HDA and APIs; they do not establish equivalent REST or UA capability in EBI2025. <a href="https://buildings.honeywell.com/gb/en/solutions/integrated-operations/ebi">EBI</a></td>
</tr>
<tr>
  <td><code>bms.honeywell.webs-niagara</code></td>
  <td>WEBs N4<br>Niagara OEM station interface</td>
  <td>WEBs is Niagara-based and needs an OEM profile. Modules, station exports, permissions and licensing determine capabilities. Do not reuse EBI APIs. <a href="https://www.honeywellbuildings.com/bms/building-control-system/honeywell-webs">WEBs N4</a></td>
</tr>
<tr>
  <td><code>bms.tridium.niagara-local</code></td>
  <td>Niagara local station / Supervisor<br>Qualified oBIX / licensed module</td>
  <td>Supervisor4.6 documentation and the 2025 driver catalog identify oBIX. A marketplace REST module is a separate capability, not universal built-in REST. Alarm acknowledgement requires a qualified contract. <a href="https://pages1.tridium.com/rs/808-SGM-271/images/Niagara%204.6%20Supervisor_DataSheet_VYKON.pdf">Niagara local</a></td>
</tr>
<tr>
  <td><code>bms.tridium.nds-cloud</code></td>
  <td>Niagara Data Service<br>Cloud API</td>
  <td>NDS is a separate cloud service for histories/tags, live read/write and alarm queries. Prerequisites include SMA and a reseller. Alarm acknowledgement is unverified; WAN cloud is not a critical local-control fallback. <a href="https://www.tridium.com/us/en/Products/niagara-cloud-suite/niagara-data-service">Niagara Data Service</a></td>
</tr>
<tr>
  <td><code>bms.delta.enteliweb</code></td>
  <td>enteliWEB<br>Vendor API / BACnet Web Services</td>
  <td>The 4.23 catalog, updated November2022, lists an -API add-on. Confirm current entitlement; a brochure is insufficient for authentication, endpoints and lifecycle implementation. <a href="https://deltacontrols.com/wp-content/uploads/enteliWEB-Catalog-Sheet.pdf">enteliWEB</a></td>
</tr>
<tr>
  <td><code>bms.alc.webctrl-events</code></td>
  <td>WebCTRL event/telemetry integration<br>Outbound GET/POST / MQTT add-on</td>
  <td>The 2025 sheet mentions alarm REST and outbound alarm-triggered GET/POST; MQTT is an add-on. Outbound events do not prove REST point commands or native acknowledgement. Initial scope is event/telemetry intake. <a href="https://www.automatedlogic.com/en/media/WebCTRL%20Open%20Integrations%20Platform_110325_tcm702-284058.pdf">WebCTRL</a></td>
</tr>
<tr>
  <td><code>bms.alc.webctrl-soap-sdk</code></td>
  <td>WebCTRL SOAP / SDK<br>SOAP / licensed Java SDK</td>
  <td>SOAP needs a version-specific method contract; JavaSDK licensing is case-by-case. Qualify read, acknowledgement, commands and history by method and account scope. <a href="https://www.automatedlogic.com/en/media/WebCTRL%20Open%20Integrations%20Platform_110325_tcm702-284058.pdf">WebCTRL SDK</a></td>
</tr>
<tr>
  <td><code>bms.distech.ecnet-niagara</code></td>
  <td>EC-Net Facilities / EC-Net4<br>Niagara OEM station interface</td>
  <td>EC-Net Facilities is the renamed Niagara-based EC-Net4. ECLYPSE REST belongs to the controller family, not automatically the EC-Net Supervisor. Qualify OEM modules and station access. <a href="https://www.distech-controls.com/de-de/products/detail/947839/distech-controls/ec-net-facilities">EC-Net</a></td>
</tr>
</tbody>
</table>

<h3 id="vendor-evidence-and-applicability">Vendor evidence and applicability</h3>

<p>Table links open vendor documentation directly. Named versions identify researched documents, not a SmartAlarm-tested support range.</p>

<p>Read each vendor entry with its product boundary. In particular, Metasys licensing is a separate commercial prerequisite, the older EBI R600 guide specification does not prove every feature is implemented in EBI2025, and ECLYPSE controller REST is distinct from an EC-Net supervisor. Historical application-note limits are not current capacity commitments. Do not quote unsupported prices, rate limits, token lifetimes, point limits or development durations. <a href="https://docs.johnsoncontrols.com/bas/r/Metasys/en-US/Metasys-UI-Help/7.0/Overview/Licensing">Metasys licensing</a> · <a href="https://buildings.honeywell.com/content/dam/hbtbt/en/documents/downloads/IS_Guide%20Spec_EBI%20R600_04.20%20V2.pdf">EBI R600</a> · <a href="https://developer.distech-controls.com/">Distech developer portal</a></p>

<h3 id="protocols-provide-transport-and-models-not-business-authority">Protocols provide transport and models, not business authority</h3>

<table>
<thead>
<tr>
  <th>Layer</th>
  <th>Design implication</th>
  <th>Source</th>
</tr>
</thead>
<tbody>
<tr>
  <td>BACnet/IP / MS/TP</td>
  <td>Read the exact-model PICS. COV is value change, not the alarm lifecycle. An IP router does not give an MS/TP bus IP-level capacity. Bound discovery and polling.</td>
  <td><a href="https://bacnet.org/conformance-pics/">PICS</a></td>
</tr>
<tr>
  <td>BACnet/SC</td>
  <td>WebSockets/TLS protect transport; manage CA, trust, expiry and hub failover. SC does not grant control authority or replace OT segmentation.</td>
  <td><a href="https://bacnetinternational.org/bacnetsc/">BACnet/SC</a></td>
</tr>
<tr>
  <td>BACnet priority</td>
  <td>There are16 priority levels; NULL relinquishes one slot to lower priority/default. Application TTL and ownership are not guaranteed. Edge power loss can leave a slot retained.</td>
  <td><a href="https://reference.opcfoundation.org/specs/OPC-30030/3.2.1">Priority model</a> · <a href="https://infosys.beckhoff.com/content/1033/tf8020_bacnetrev14/12319323787.html">Relinquish</a></td>
</tr>
<tr>
  <td>OPC UA</td>
  <td>Preserve StatusCode, source time and server time. A&amp;C and history are separate capabilities. ConditionRefresh loads retained conditions; it is not history replay and can race with new events.</td>
  <td><a href="https://reference.opcfoundation.org/specs/OPC-10000-4/7.11">DataValue</a> · <a href="https://reference.opcfoundation.org/specs/OPC-10000-9/4.5">A&amp;C refresh</a></td>
</tr>
<tr>
  <td>OPC Classic</td>
  <td>DA, A&amp;E and HDA are not OPC UA. An approved Windows bridge belongs inside OT; do not expose DCOM to the Internet.</td>
  <td><a href="https://sid.siemens.com/r/A6V14948151/29540941067___en-US_29542447755?contentId=ryEd1gVcA_APpnx4L8EE2A">Desigo OPC</a></td>
</tr>
<tr>
  <td>Modbus</td>
  <td>Require the exact model/firmware register map, PDU address, type, signedness, word order, scaling, units and invalid sentinels. Register-derived alarms must be marked derived. Modbus Security is separate.</td>
  <td><a href="https://www.modbus.org/introduction-to-modbus">Modbus</a> · <a href="https://www.modbus.org/modbus-specifications">Security</a></td>
</tr>
<tr>
  <td>MQTT / webhook</td>
  <td>Payload and alarm identity are project contracts. QoS does not prove physical effect; deduplication remains necessary. Do not retain immediate commands. Authenticate webhooks, prevent replay and reconcile state.</td>
  <td><a href="https://docs.oasis-open.org/mqtt/mqtt/v5.0/os/mqtt-v5.0-os.html">MQTT5</a></td>
</tr>
</tbody>
</table>

<p>Brick/Haystack can support semantic import without forcing replacement of the customer BMS. Separate location, composition, service-flow and point relationships; pin model versions. Keep semantic point identity separate from native references for controlled binding migration. <a href="https://docs.brickschema.org/brick/relationships.html">Brick relationships</a> · <a href="https://docs.brickschema.org/metadata/external-representations.html">External references</a> · <a href="https://project-haystack.org/doc/docHaystack/Points">Haystack points</a></p>

<h2 id="2-the-site-edge-preserves-semantics-and-control-boundaries">2. The site edge preserves semantics and control boundaries</h2>

<p><img src="../assets/bms-architecture-en.svg" alt="BMS architecture" /></p>

<p>Reuse the existing Integration runtime, Physical integration, event bus, Incident, Routing, PA, Care and Command aggregate. The BMS domain adds system dossiers, native-alarm projections, semantic mapping and qualification; it does not create a second Command service. Locate edge components in OT or DMZ according to the network assessment, using approved conduits and preferably outbound mTLS sessions to regional ingress. A relay is not a transparent IP bridge to the field bus. Observation, alarm exchange, commands and operations are four independent contracts; approved monitoring remains useful even without control authorization. <a href="https://csrc.nist.gov/pubs/sp/800/82/r3/final">NIST OT architecture</a></p>

<table>
<thead>
<tr>
  <th>Component</th>
  <th>Responsibility</th>
</tr>
</thead>
<tbody>
<tr>
  <td>Registry / qualification</td>
  <td>Product/build/license/interface/evidence; signed profiles; connection success never enables writes.</td>
</tr>
<tr>
  <td>Read acquisition</td>
  <td>Separate subscription, polling and history workers; source budgets, reconnect jitter, cursors and raw evidence.</td>
</tr>
<tr>
  <td>Semantic mapping</td>
  <td>Immutable revisions for type/unit/enum/quality and equipment/zone/route dependencies.</td>
</tr>
<tr>
  <td>Edge journal</td>
  <td>Durable commit, inbox/outbox, gaps, checksum and epoch; reserve alarm capacity without silent drops.</td>
</tr>
<tr>
  <td>Alarm bridge</td>
  <td>Native occurrences, snapshot+stream, external ACK intents, provenance and anti-echo.</td>
</tr>
<tr>
  <td>Command gate</td>
  <td>Separate identity, allowlists, approval digest, expiry, mapping revision, local permissives and fencing.</td>
</tr>
<tr>
  <td>Readback / health</td>
  <td>Reconcile outcomes; monitor subscription, freshness, clock, queue, license/certificate and affected zones.</td>
</tr>
</tbody>
</table>

<h3 id="each-decision-retains-its-proper-authority">Each decision retains its proper authority</h3>

<table>
<thead>
<tr>
  <th>Authority</th>
  <th>Data and boundary</th>
</tr>
</thead>
<tbody>
<tr>
  <td>BMS/controller</td>
  <td>Native objects, raw values, native alarms, local override and winning priority.</td>
</tr>
<tr>
  <td>Site-approved mapping</td>
  <td>Equipment/space/zone semantics, physical lineage and relationships approved for routing.</td>
</tr>
<tr>
  <td>SmartAlarm</td>
  <td>Incident, SOS, tasks, assistance profiles, approval/audit and Command intents.</td>
</tr>
<tr>
  <td>Qualified feedback source</td>
  <td>Physical outcome evidence; command=true does not prove fan flow, unlock does not prove door open.</td>
</tr>
</tbody>
</table>

<p>Integration does not grant the BMS access to raw medical records, ages or personal identities. Writeback contains only the permitted incident reference, zone, severity and minimal response state. Occupancy counts, badge passage and location traces are quality-qualified presence evidence, not proof that a named person remains inside or is safe. An LLM reads scoped projections with sources and timestamps; approved response rules do not depend on LLM output, and the LLM cannot write to the BMS.</p>

<h3 id="ha-offline-and-relinquishment-are-enforced-at-dispatch">HA, offline and relinquishment are enforced at dispatch</h3>

<p>Partition by tenant/site/connector and allow one active writer per control domain. Fencing must prevent the old edge from actually writing, not merely elect a cloud leader. Where a legacy controller cannot support sufficient safeguards, read-only HA remains viable while writer failover needs a local procedure. Ledger deduplication and idempotency do not make physical actuation exactly-once. On restart, query/reconcile outstanding commands and priority slots before enabling writes. Never replay expired commands.</p>

<p>A Command TTL prevents late dispatch; it does not guarantee that BACnet will remove an already written value. A powered-off edge cannot promise to send NULL on time. The site must accept a controller-level fallback/ownership arrangement or local operator handover; otherwise that capability remains disabled. Relinquishment releases an authorized slot; it is not writing OFF or restoring an old value. Unproven ownership requires manual reconciliation.</p>

<h2 id="3-functions-cover-the-entire-connection-lifecycle">3. Functions cover the entire connection lifecycle</h2>

<p>The following requirements are integrated in the existing FRD with inputs, preconditions, processing, durable outputs, failure behavior, permissions and acceptance. Canonical workflows are WF-34 onboarding and qualification; WF-35 alarm reconciliation and rescue; WF-36 governed commands; WF-37 lifecycle and recovery. WF-01–33 are preserved. Every row inherits tenant/site authorization, audit, actual/exercise isolation and version guards.</p>

<table>
<thead>
<tr>
  <th>ID</th>
  <th>Function</th>
  <th>Acceptance condition</th>
  <th>Screens</th>
</tr>
</thead>
<tbody>
<tr>
  <td>FR-BMS-01</td>
  <td>Site BMS inventory</td>
  <td>Activation requires build, interface and evidence.</td>
  <td>BMS01, I01–I02, F17</td>
</tr>
<tr>
  <td>FR-BMS-02</td>
  <td>Capability-specific access</td>
  <td>Read, history, ACK and commands have separate server permissions.</td>
  <td>I02, I07, F03</td>
</tr>
<tr>
  <td>FR-BMS-03</td>
  <td>Bounded discovery</td>
  <td>Scan approved scope only; cancellable; alarm intake remains available.</td>
  <td>I02, S08, BMS01</td>
</tr>
<tr>
  <td>FR-BMS-04</td>
  <td>Point and object import</td>
  <td>Preview row errors, duplicate IDs and encoding; commit a revision.</td>
  <td>F04, S06</td>
</tr>
<tr>
  <td>FR-BMS-05</td>
  <td>Unit and semantic mapping</td>
  <td>Golden fixtures verify scale, enums, types and byte order.</td>
  <td>I03, F04</td>
</tr>
<tr>
  <td>FR-BMS-06</td>
  <td>Equipment and zone topology</td>
  <td>Distinguish room, HVAC zone, fire compartment and route edge.</td>
  <td>BMS02, F05, S02–S04</td>
</tr>
<tr>
  <td>FR-BMS-07</td>
  <td>Mapping publication and impact review</td>
  <td>Show dependencies and approve revisions; rollback does not undo physical effects.</td>
  <td>BMS05, F04, F17</td>
</tr>
<tr>
  <td>FR-BMS-08</td>
  <td>Observation quality and freshness</td>
  <td>Zero differs from missing; late data cannot overwrite newer observations.</td>
  <td>F01, F07, S07</td>
</tr>
<tr>
  <td>FR-BMS-09</td>
  <td>Subscriptions and polling</td>
  <td>Renew/reconcile lost subscriptions; polling follows measured budgets.</td>
  <td>I05, BMS06</td>
</tr>
<tr>
  <td>FR-BMS-10</td>
  <td>History and investigation</td>
  <td>Preserve UTC, timezone, gaps and raw/interpolated distinctions.</td>
  <td>F07, O21–O22</td>
</tr>
<tr>
  <td>FR-BMS-11</td>
  <td>Native alarm lifecycle</td>
  <td>Active, ACK, confirmed and suppressed are independent; unsupported=null.</td>
  <td>BMS03, O03, F07</td>
</tr>
<tr>
  <td>FR-BMS-12</td>
  <td>Priority and severity mapping</td>
  <td>Do not invert priority numbers globally; test per source.</td>
  <td>S11–S13, O05</td>
</tr>
<tr>
  <td>FR-BMS-13</td>
  <td>Correlation and provenance</td>
  <td>A BMS mirror and direct panel feed are not independent evidence.</td>
  <td>O05–O07, BMS03</td>
</tr>
<tr>
  <td>FR-BMS-14</td>
  <td>Controlled external ACK</td>
  <td>Target the correct occurrence/version; failed receipt remains pending.</td>
  <td>BMS03, O03, F07</td>
</tr>
<tr>
  <td>FR-BMS-15</td>
  <td>Observe external acknowledgement</td>
  <td>Preserve source actor; ACK does not close the rescue incident.</td>
  <td>BMS03, O04</td>
</tr>
<tr>
  <td>FR-BMS-16</td>
  <td>Publish incident summaries to BMS</td>
  <td>Approved namespace, minimal data and anti-echo; no medical records.</td>
  <td>BMS08, I08–I10</td>
</tr>
<tr>
  <td>FR-BMS-17</td>
  <td>Operator alarm grouping</td>
  <td>Retain raw events and grouping counts; unacknowledged P1 remains visible.</td>
  <td>O03, BMS03</td>
</tr>
<tr>
  <td>FR-BMS-18</td>
  <td>Maintenance and suppression</td>
  <td>Require reason, owner and expiry; elapsed maintenance does not prove restoration.</td>
  <td>F14, F18</td>
</tr>
<tr>
  <td>FR-BMS-19</td>
  <td>BMS evidence for evacuation</td>
  <td>Stale door/fan/lift evidence lowers confidence or withdraws guidance.</td>
  <td>Q04–Q05, C35–C38</td>
</tr>
<tr>
  <td>FR-BMS-20</td>
  <td>Proactive rescue</td>
  <td>Combine needs and fresh presence; occupancy counts are not identities.</td>
  <td>H08–H11, O11–O12</td>
</tr>
<tr>
  <td>FR-BMS-21</td>
  <td>Approved PA and app response</td>
  <td>Do not wait for an LLM; echo/history cannot repeat broadcasts.</td>
  <td>O13–O17, P01–P09</td>
</tr>
<tr>
  <td>FR-BMS-22</td>
  <td>Control impact preview</td>
  <td>Show target, owner, priority, preconditions and affected zones.</td>
  <td>F09–F10, BMS04</td>
</tr>
<tr>
  <td>FR-BMS-23</td>
  <td>Approved commands with expiry</td>
  <td>Parameter changes invalidate approval; local override retains priority.</td>
  <td>F10, BMS04</td>
</tr>
<tr>
  <td>FR-BMS-24</td>
  <td>Priority lease and relinquishment</td>
  <td>Use permitted slots only; never clear an unproven foreign slot.</td>
  <td>BMS04, F13</td>
</tr>
<tr>
  <td>FR-BMS-25</td>
  <td>Physical outcome reconciliation</td>
  <td>Separate transport receipt, controller report and independent feedback.</td>
  <td>F11–F12</td>
</tr>
<tr>
  <td>FR-BMS-26</td>
  <td>Timeout and unknown outcomes</td>
  <td>Do not resend unknown effects; query/read back first.</td>
  <td>F12, BMS07</td>
</tr>
<tr>
  <td>FR-BMS-27</td>
  <td>Local override and handover</td>
  <td>Do not restore old commands on reconnect; assign cleanup ownership.</td>
  <td>F13, BMS04, BMS07</td>
</tr>
<tr>
  <td>FR-BMS-28</td>
  <td>Durable journal and offline operation</td>
  <td>Do not ACK before durable commit; local protection remains independent.</td>
  <td>I05, G02, BMS07</td>
</tr>
<tr>
  <td>FR-BMS-29</td>
  <td>HA and single writer</td>
  <td>Fence at the actual dispatch point; standby cannot write.</td>
  <td>G03–G04, BMS07</td>
</tr>
<tr>
  <td>FR-BMS-30</td>
  <td>Alarm resynchronization after gaps</td>
  <td>Uncertain snapshot/cursor exposes gaps; one page cannot clear missing alarms.</td>
  <td>BMS03, BMS07</td>
</tr>
<tr>
  <td>FR-BMS-31</td>
  <td>Schema drift and upgrades</td>
  <td>Rename preserves identity; type/unit changes quarantine affected capabilities.</td>
  <td>BMS05, G09–G10</td>
</tr>
<tr>
  <td>FR-BMS-32</td>
  <td>License, certificate and account lifecycle</td>
  <td>Test rotation; revocation blocks privileges; never log secrets.</td>
  <td>I05, I07, F17</td>
</tr>
<tr>
  <td>FR-BMS-33</td>
  <td>Data- and zone-aware health</td>
  <td>Online gateway does not hide stale points; alarm latency is measured separately.</td>
  <td>I05, F01, BMS01</td>
</tr>
<tr>
  <td>FR-BMS-34</td>
  <td>Capacity, backfill and retention</td>
  <td>Per-BMS quotas; historian work cannot starve alarm queues.</td>
  <td>BMS06, G02</td>
</tr>
<tr>
  <td>FR-BMS-35</td>
  <td>Actual and exercise isolation</td>
  <td>Simulation never sends real ACK/writes; commissioning has a separate plan.</td>
  <td>I04, F15–F16</td>
</tr>
<tr>
  <td>FR-BMS-36</td>
  <td>Configuration-specific FAT/SAT</td>
  <td>Sign off per capability; passing reads does not authorize commands.</td>
  <td>F15–F17, BMS01</td>
</tr>
<tr>
  <td>FR-BMS-37</td>
  <td>Support and forensic export</td>
  <td>Timeline includes revisions/sources; redact secrets and health data.</td>
  <td>O21–O22, G07–G08</td>
</tr>
<tr>
  <td>FR-BMS-38</td>
  <td>Evidence-based BMS AI assistance</td>
  <td>LLM reads scoped, sourced evidence; it never controls directly.</td>
  <td>Q06–Q09</td>
</tr>
<tr>
  <td>FR-BMS-39</td>
  <td>Tenant/site isolation and residency</td>
  <td>Repeated native IDs remain isolated; cross-site access uses authorized projections.</td>
  <td>G01, T02–T04, BMS01</td>
</tr>
<tr>
  <td>FR-BMS-40</td>
  <td>Controlled retirement and handover</td>
  <td>Review open alarms/leases, hand over, revoke, verify and retain audit.</td>
  <td>BMS01, F13, G06</td>
</tr>
</tbody>
</table>

<h3 id="building-service-subsystems-have-different-actuation-boundaries">Building-service subsystems have different actuation boundaries</h3>

<table>
<thead>
<tr>
  <th>Subsystem</th>
  <th>Design scope</th>
</tr>
</thead>
<tbody>
<tr>
  <td>HVAC</td>
  <td>Observe modes, temperature, pressure and damper feedback; bounded setpoints only if approved. Comfort control does not replace smoke control.</td>
</tr>
<tr>
  <td>Smoke control</td>
  <td>Observe sequence status, fan proof, fault/inhibit. Request only approved controller/cause-and-effect sequences; never assemble a safety sequence from arbitrary outputs.</td>
</tr>
<tr>
  <td>Fire / water / pumps</td>
  <td>Observe alarm, trouble, supervisory, run, flow, pressure and impairments. Monitor by default; reset/silence/start/release needs a separate dossier. Wet-pipe sprinklers are not individually activated through an API.</td>
</tr>
<tr>
  <td>Doors / access</td>
  <td>Observe demand, contacts, faults, overrides and route relevance. Authorized unlock does not establish an open door or safe route.</td>
</tr>
<tr>
  <td>Elevators</td>
  <td>Observe floor/mode/fault/recall as exposed; an available flag does not authorize evacuation by elevator.</td>
</tr>
<tr>
  <td>Power / UPS / generator</td>
  <td>Observe power loss, readiness and affected loads; generator run does not prove every critical load is powered.</td>
</tr>
<tr>
  <td>Flood / gas</td>
  <td>Observe sensors, levels, valve/pump feedback and approved isolation sequences; missing is not zero.</td>
</tr>
</tbody>
</table>

<h3 id="eight-bms-screen-contracts-integrated-into-the-241-screen-baseline">Eight BMS screen contracts integrated into the 241-screen baseline</h3>

<h4 id="bms01-bms-dossier-and-capabilities">BMS01 · BMS dossier and capabilities</h4>

<table>
<thead>
<tr>
  <th>Item</th>
  <th>Contract</th>
</tr>
</thead>
<tbody>
<tr>
  <td>Visual</td>
  <td>BMS → edge → SmartAlarm</td>
</tr>
<tr>
  <td>Fields</td>
  <td>vendor, product, build, modules, license evidence, interface, owner, capability matrix</td>
</tr>
<tr>
  <td>Primary action</td>
  <td>Review dossier; inspect health; activate accepted capabilities</td>
</tr>
<tr>
  <td>Specific failure states</td>
  <td>license unknown; certificate expired; incompatible build; partial coverage</td>
</tr>
<tr>
  <td>Permissions</td>
  <td>bms.configure / acceptance approver</td>
</tr>
<tr>
  <td>Existing links</td>
  <td>I02, F17, I05</td>
</tr>
</tbody>
</table>

<p>Ready/loading/empty/partial/stale/offline/denied states need appropriate visuals and labels. Unavailable actions show a reason rather than color alone. Separate native raw evidence from translated labels; preserve IDs, units and native codes.</p>

<h4 id="bms02-semantic-topology">BMS02 · Semantic topology</h4>

<table>
<thead>
<tr>
  <th>Item</th>
  <th>Contract</th>
</tr>
</thead>
<tbody>
<tr>
  <td>Visual</td>
  <td>controller → equipment → served zone → route edge</td>
</tr>
<tr>
  <td>Fields</td>
  <td>native ID, equipment, room, fire compartment, HVAC zone, relation type, evidence, revision</td>
</tr>
<tr>
  <td>Primary action</td>
  <td>Map; validate relationships; propose revision</td>
</tr>
<tr>
  <td>Specific failure states</td>
  <td>orphan point; cyclic containment; conflicting zones</td>
</tr>
<tr>
  <td>Permissions</td>
  <td>bms.configure / bms.mapping.approve</td>
</tr>
<tr>
  <td>Existing links</td>
  <td>F04, F05, S15</td>
</tr>
</tbody>
</table>

<p>Ready/loading/empty/partial/stale/offline/denied states need appropriate visuals and labels. Unavailable actions show a reason rather than color alone. Separate native raw evidence from translated labels; preserve IDs, units and native codes.</p>

<h4 id="bms03-cross-system-alarm-reconciliation">BMS03 · Cross-system alarm reconciliation</h4>

<table>
<thead>
<tr>
  <th>Item</th>
  <th>Contract</th>
</tr>
</thead>
<tbody>
<tr>
  <td>Visual</td>
  <td>native condition ↔ incident timeline</td>
</tr>
<tr>
  <td>Fields</td>
  <td>occurrence, generation, active/ack/confirm, source actor, cursor, gap, linked incident</td>
</tr>
<tr>
  <td>Primary action</td>
  <td>ACK exact occurrence; link incident; inspect receipt</td>
</tr>
<tr>
  <td>Specific failure states</td>
  <td>unknown ACK; stale snapshot; recurrence conflict; stream gap</td>
</tr>
<tr>
  <td>Permissions</td>
  <td>bms.read / bms.ack</td>
</tr>
<tr>
  <td>Existing links</td>
  <td>O03, O05, F07, F12</td>
</tr>
</tbody>
</table>

<p>Ready/loading/empty/partial/stale/offline/denied states need appropriate visuals and labels. Unavailable actions show a reason rather than color alone. Separate native raw evidence from translated labels; preserve IDs, units and native codes.</p>

<h4 id="bms04-control-ownership-and-priority">BMS04 · Control ownership and priority</h4>

<table>
<thead>
<tr>
  <th>Item</th>
  <th>Contract</th>
</tr>
</thead>
<tbody>
<tr>
  <td>Visual</td>
  <td>priority ladder + demand / actual feedback</td>
</tr>
<tr>
  <td>Fields</td>
  <td>target, current winner, priority slots, lease, local override, approved intent, expiry</td>
</tr>
<tr>
  <td>Primary action</td>
  <td>Request authority; relinquish an approved owned slot</td>
</tr>
<tr>
  <td>Specific failure states</td>
  <td>higher-priority override; foreign owner; expired lease; unknown feedback</td>
</tr>
<tr>
  <td>Permissions</td>
  <td>bms.command.request / bms.command.approve</td>
</tr>
<tr>
  <td>Existing links</td>
  <td>F09–F13</td>
</tr>
</tbody>
</table>

<p>Ready/loading/empty/partial/stale/offline/denied states need appropriate visuals and labels. Unavailable actions show a reason rather than color alone. Separate native raw evidence from translated labels; preserve IDs, units and native codes.</p>

<h4 id="bms05-point-drift-and-impact">BMS05 · Point drift and impact</h4>

<table>
<thead>
<tr>
  <th>Item</th>
  <th>Contract</th>
</tr>
</thead>
<tbody>
<tr>
  <td>Visual</td>
  <td>before / after diff + dependency graph</td>
</tr>
<tr>
  <td>Fields</td>
  <td>old/new native reference, type, unit, mapping hash, dependent rules/routes/commands</td>
</tr>
<tr>
  <td>Primary action</td>
  <td>Approve or reject mapping migration</td>
</tr>
<tr>
  <td>Specific failure states</td>
  <td>reused ID; changed type/unit; critical rule affected</td>
</tr>
<tr>
  <td>Permissions</td>
  <td>bms.mapping.approve</td>
</tr>
<tr>
  <td>Existing links</td>
  <td>I03, G09, F17</td>
</tr>
</tbody>
</table>

<p>Ready/loading/empty/partial/stale/offline/denied states need appropriate visuals and labels. Unavailable actions show a reason rather than color alone. Separate native raw evidence from translated labels; preserve IDs, units and native codes.</p>

<h4 id="bms06-capture-budget-and-freshness">BMS06 · Capture budget and freshness</h4>

<table>
<thead>
<tr>
  <th>Item</th>
  <th>Contract</th>
</tr>
</thead>
<tbody>
<tr>
  <td>Visual</td>
  <td>zone heatmap + alarm / telemetry / history queues</td>
</tr>
<tr>
  <td>Fields</td>
  <td>poll interval, batch size, subscriptions, queue lag, rate limits, backfill budget, freshness</td>
</tr>
<tr>
  <td>Primary action</td>
  <td>Apply reviewed policy; pause backfill; inspect stale points</td>
</tr>
<tr>
  <td>Specific failure states</td>
  <td>source throttling; queue pressure; partial gaps</td>
</tr>
<tr>
  <td>Permissions</td>
  <td>bms.configure / operations</td>
</tr>
<tr>
  <td>Existing links</td>
  <td>I05, G02, O22</td>
</tr>
</tbody>
</table>

<p>Ready/loading/empty/partial/stale/offline/denied states need appropriate visuals and labels. Unavailable actions show a reason rather than color alone. Separate native raw evidence from translated labels; preserve IDs, units and native codes.</p>

<h4 id="bms07-edge-recovery-and-handover">BMS07 · Edge recovery and handover</h4>

<table>
<thead>
<tr>
  <th>Item</th>
  <th>Contract</th>
</tr>
</thead>
<tbody>
<tr>
  <td>Visual</td>
  <td>writer / journal / cursor recovery swimlane</td>
</tr>
<tr>
  <td>Fields</td>
  <td>owner epoch, source epoch, checkpoint, journal gap, outstanding commands, leases</td>
</tr>
<tr>
  <td>Primary action</td>
  <td>Reconcile; hand over; enable writes after checks</td>
</tr>
<tr>
  <td>Specific failure states</td>
  <td>split brain; missing journal; old epoch; unverified snapshot</td>
</tr>
<tr>
  <td>Permissions</td>
  <td>bms.reconcile / site OT approver</td>
</tr>
<tr>
  <td>Existing links</td>
  <td>G03, G04, F12, F13</td>
</tr>
</tbody>
</table>

<p>Ready/loading/empty/partial/stale/offline/denied states need appropriate visuals and labels. Unavailable actions show a reason rather than color alone. Separate native raw evidence from translated labels; preserve IDs, units and native codes.</p>

<h4 id="bms08-exchange-and-loop-trace">BMS08 · Exchange and loop trace</h4>

<table>
<thead>
<tr>
  <th>Item</th>
  <th>Contract</th>
</tr>
</thead>
<tbody>
<tr>
  <td>Visual</td>
  <td>origin → BMS → SmartAlarm causation path</td>
</tr>
<tr>
  <td>Fields</td>
  <td>origin event, causation, namespace, native outbound object, hash, receipt, quarantine reason</td>
</tr>
<tr>
  <td>Primary action</td>
  <td>Inspect event path; quarantine looping mapping</td>
</tr>
<tr>
  <td>Specific failure states</td>
  <td>echo; reentry; conflicting identity; unsupported writeback</td>
</tr>
<tr>
  <td>Permissions</td>
  <td>bms.configure / incident reviewer</td>
</tr>
<tr>
  <td>Existing links</td>
  <td>I06, I08, O05</td>
</tr>
</tbody>
</table>

<p>Ready/loading/empty/partial/stale/offline/denied states need appropriate visuals and labels. Unavailable actions show a reason rather than color alone. Separate native raw evidence from translated labels; preserve IDs, units and native codes.</p>

<h2 id="4-technical-contracts-preserve-meaning-across-vendors">4. Technical contracts preserve meaning across vendors</h2>

<h3 id="four-artifacts-have-independent-versions">Four artifacts have independent versions</h3>

<p>The adapter image has a digest/SBOM and SDK version; the product profile has exact-version capabilities and evidence; the site binding has points/zones/lineage/mapping revisions; the operation policy has allowlists, approvals, priority, expiry and acceptance. Upgrading one artifact cannot increase the authority of the others. Publishing a catalog profile differs from accepting a site deployment. Included JSON profiles intentionally declare <code>not_implemented</code>, unverified site versions, <code>enabled_capabilities=[]</code> and <code>write_enabled=false</code>; they contain no customer endpoints or secrets.</p>

<div class="codehilite">
<pre><span></span><code>ConnectorFactory.create(profile, secretProvider, clock, durableStore, auditSink)
inspectEndpoint(ReadOnlyProbeContext) -&gt; EndpointIdentity + CapabilityEvidence
importInventory(ApprovedScope, Cursor?) -&gt; InventoryPage
readPoints(PointRefs, ReadPolicy) -&gt; ObservationBatch
subscribe(ApprovedScope, DurableCursor?) -&gt; AsyncStream&lt;NativeEnvelope&gt;
reconcile(ReconcileRequest) -&gt; SnapshotPage + Watermark + Gaps
readHistory(HistoryRequest, Cursor?) -&gt; HistoryPage | Unsupported
acknowledge(AuthorizedAckEnvelope) -&gt; ExternalOperationReceipt
dispatch(AuthorizedCommandEnvelope) -&gt; DispatchReceipt
readback(CommandRef) -&gt; ReconciliationEvidence
relinquish(AuthorizedReleaseEnvelope) -&gt; ReleaseReceipt | Unsupported
health() -&gt; Endpoint + Subscription + Freshness + Queue + TrustHealth
drain() -&gt; OutstandingIntents + Checkpoint
close() -&gt; CloseResult
</code></pre>
</div>

<p>Unsupported methods return typed errors, never no-op success: <code>Unsupported</code>, <code>PermissionDenied</code>, <code>LicenseMissing</code>, <code>MappingMismatch</code>, <code>StalePrecondition</code>, <code>RateLimited</code>, <code>TransientTransport</code>, <code>SourceRejected</code>, <code>OutcomeUnknown</code>. Adapters preserve native errors/cursors/sessions; orchestration cannot construct raw requests to bypass them. A read-only probe must not test writes against production points to discover permissions.</p>

<table>
<thead>
<tr>
  <th>Entity</th>
  <th>Core fields</th>
</tr>
</thead>
<tbody>
<tr>
  <td>BmsSystem</td>
  <td>tenant/site, vendor/product/build, region/timezone, modules/licenses, owner, interface dossier</td>
</tr>
<tr>
  <td>BmsConnection</td>
  <td>profile, endpoint/secret references, connector group, rate budgets, lifecycle, separate health</td>
</tr>
<tr>
  <td>BmsObject / PointBindingRevision</td>
  <td>native stable ID, canonical physical point, semantic/type/unit/enum/scale, source and approved mapping revision</td>
</tr>
<tr>
  <td>TopologyRelation</td>
  <td>located_in / part_of / feeds_air / feeds_water / serves / controls / exposes / protects; source and approval</td>
</tr>
<tr>
  <td>BmsAlarmOccurrence</td>
  <td>native ID, generation, source epoch, condition/branch/event IDs, active/ack/confirm/retained/suppressed/out-of-service, timestamps</td>
</tr>
<tr>
  <td>BmsAckIntent</td>
  <td>actor, exact occurrence/version, comment, correlation, pending/accepted/rejected/unknown and receipt</td>
</tr>
<tr>
  <td>ControlLeaseDetail</td>
  <td>existing command_id, authorized target/slot/owner, before/desired state, expiry, release policy and physical outcome contract</td>
</tr>
<tr>
  <td>MappingDrift / SourceAuthorityPolicy</td>
  <td>change impact, invalidated capabilities, migration approval; physical lineage and quality-based source authority</td>
</tr>
</tbody>
</table>

<h3 id="identity-alarms-and-commands-do-not-share-one-state-flag">Identity, alarms and commands do not share one state flag</h3>

<p>Store native alarm dimensions independently: active, acknowledged, confirmed, retained, suppressed and out-of-service; unsupported dimensions are null, not false. Source return-to-normal does not close an incident or establish occupant safety. Internal ACK accepts operator responsibility; external ACK targets the exact occurrence/event generation and needs receipt/readback. A late acknowledgement cannot affect a recurrent alarm. Exact deduplication precedes correlation, using tenant, site, BMS, native alarm ID, generation, source epoch and source event ID where available. Synthetic identity algorithms must declare their limits.</p>

<p>On reconnect, open/buffer the stream, obtain a snapshot and merge against its watermark where supported. Without atomic snapshot/cursor semantics, keep partial/gap status, use source-specific reconciliation and manual review; absence from one page cannot clear an alarm. Historical replay is evidence, not permission to repeat PA, dispatch or expired commands. BMS and direct-panel paths retain their provenance but a shared physical lineage does not count as two independent confirmations.</p>

<p>Commands retain the existing aggregate and states: <code>requested/approved/dispatched/accepted/executing/succeeded/failed/unknown/expired</code>. Approval binds target, parameters, mapping and policy revision digests; changes invalidate approval. Transport receipt, controller execution report and independent physical feedback are separate evidence. Multi-target plans contain child commands, not a presumed all-or-nothing transaction. Compensation is a new authorized command, not automatic physical rollback.</p>

<p>Writeback uses a dedicated namespace and origin/causation/correlation. If the BMS cannot preserve metadata, a bridge ledger links native outbound objects, effect keys and payload hashes; suppress only proven echoes, not every similar text event. Secrets remain vault references. Derive tenant/site authority from authenticated bindings rather than trusting payload tenant_id.</p>

<h3 id="canonical-api-and-event-contracts-in-baseline-30">Canonical API and event contracts in baseline 3.0</h3>

<p>The existing API contract now includes 23 BMS operations, 67 operations in total. Earlier draft aliases such as <code>/bms-systems</code> are superseded by the paths below. Request/response types and guards are normative in <a href="../../API-Contract.json">API-Contract.json</a>.</p>

<table>
<thead>
<tr>
  <th>Method</th>
  <th>Path</th>
  <th>Permission</th>
  <th>Request → success response</th>
</tr>
</thead>
<tbody>
<tr>
  <td>GET</td>
  <td><code>/bms/connections</code></td>
  <td><code>bms.connection.read</code></td>
  <td>— → BMSConnectionPage</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections</code></td>
  <td><code>bms.connection.create</code></td>
  <td>BMSConnectionCreate → BMSConnectionView</td>
</tr>
<tr>
  <td>GET</td>
  <td><code>/bms/connections/{connection_id}</code></td>
  <td><code>bms.connection.read</code></td>
  <td>— → BMSConnectionView</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections/{connection_id}/discoveries</code></td>
  <td><code>bms.discovery.run</code></td>
  <td>BMSDiscoveryRequest → BMSJob</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections/{connection_id}/map-revisions</code></td>
  <td><code>bms.mapping.edit</code></td>
  <td>BMSMapDraftCreate → BMSMapRevision</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections/{connection_id}/validations</code></td>
  <td><code>bms.mapping.validate</code></td>
  <td>BMSValidationRequest → BMSJob</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections/{connection_id}/qualifications</code></td>
  <td><code>bms.qualification.submit</code></td>
  <td>BMSQualificationCreate → BMSJob</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections/{connection_id}/activations</code></td>
  <td><code>bms.connection.activate</code></td>
  <td>BMSActivationRequest → BMSJob</td>
</tr>
<tr>
  <td>GET</td>
  <td><code>/bms/connections/{connection_id}/points</code></td>
  <td><code>bms.point.read</code></td>
  <td>— → BMSPointPage</td>
</tr>
<tr>
  <td>GET</td>
  <td><code>/bms/connections/{connection_id}/alarms</code></td>
  <td><code>bms.alarm.read</code></td>
  <td>— → BMSAlarmPage</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections/{connection_id}/alarms/{alarm_id}/native-acknowledgements</code></td>
  <td><code>bms.alarm.ack_native</code></td>
  <td>BMSNativeAckRequest → BMSMutationReceipt</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections/{connection_id}/command-previews</code></td>
  <td><code>bms.command.preview</code></td>
  <td>BMSCommandPreview → BMSCommandPreviewResult</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections/{connection_id}/commands</code></td>
  <td><code>bms.command.submit</code></td>
  <td>BMSCommandSubmit → BMSMutationReceipt</td>
</tr>
<tr>
  <td>GET</td>
  <td><code>/bms/connections/{connection_id}/commands/{command_id}</code></td>
  <td><code>bms.command.read</code></td>
  <td>— → BMSMutationReceipt</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections/{connection_id}/commands/{command_id}/reconciliations</code></td>
  <td><code>bms.command.reconcile</code></td>
  <td>BMSCommandReconcile → BMSMutationReceipt</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections/{connection_id}/reconciliations</code></td>
  <td><code>bms.reconciliation.run</code></td>
  <td>BMSReconciliationRequest → BMSJob</td>
</tr>
<tr>
  <td>POST</td>
  <td><code>/bms/connections/{connection_id}/lifecycle-transitions</code></td>
  <td><code>bms.lifecycle.change</code></td>
  <td>BMSLifecycleRequest → BMSJob</td>
</tr>
<tr>
  <td>GET</td>
  <td><code>/bms/connections/{connection_id}/health</code></td>
  <td><code>bms.health.read</code></td>
  <td>— → BMSHealth</td>
</tr>
<tr>
  <td>GET</td>
  <td><code>/bms/connections/{connection_id}/jobs/{job_id}</code></td>
  <td><code>bms.job.read</code></td>
  <td>— → BMSJob</td>
</tr>
<tr>
  <td>GET</td>
  <td><code>/bms/connections/{connection_id}/policies/request-budget</code></td>
  <td><code>bms.policy.budget.read</code></td>
  <td>— → BMSRequestBudgetView</td>
</tr>
<tr>
  <td>PATCH</td>
  <td><code>/bms/connections/{connection_id}/policies/request-budget</code></td>
  <td><code>bms.policy.budget.change</code></td>
  <td>BMSRequestBudgetUpdate → BMSRequestBudgetView</td>
</tr>
<tr>
  <td>GET</td>
  <td><code>/bms/connections/{connection_id}/policies/incident-export</code></td>
  <td><code>bms.policy.export.read</code></td>
  <td>— → BMSIncidentExportView</td>
</tr>
<tr>
  <td>PATCH</td>
  <td><code>/bms/connections/{connection_id}/policies/incident-export</code></td>
  <td><code>bms.policy.export.change</code></td>
  <td>BMSIncidentExportUpdate → BMSIncidentExportView</td>
</tr>
</tbody>
</table>

<p>Commands submit an approved preview and approval digest to the existing physical Command executor; no raw point write is exposed. A 202 receipt proves durable local acceptance, not physical success. HTTP 409 covers state/idempotency/authority conflict; 412 covers ETag/evidence revision mismatch; 422 semantic invalidity; 429 budget exhaustion; 503 upstream/durable acceptance unavailable. Unknown command outcomes require reconciliation without blind replay.</p>

<p>Request-budget policy can pause history backfill without pausing active-alarm reconciliation. Incident export requires separately qualified <code>export_incident</code> capability and an approved namespace/binding. The only export fields are incident_id, severity, status, zone_id, mode and occurred_at. Echo markers and quarantine-on-echo are mandatory; quarantine disables export. Lifecycle actions use the typed drain/suspend/resume_read/upgrade/rollback/retire contract and expected revision, approval and handback evidence.</p>

<p><a href="../../Event-Schemas.json">Event-Schemas.json</a></p>

<div class="codehilite">
<pre><span></span><code>com.smartalarm.bms.alarm_changed.v1
com.smartalarm.bms.command_changed.v1
com.smartalarm.bms.connection_changed.v1
com.smartalarm.bms.health_changed.v1
com.smartalarm.bms.map_published.v1
com.smartalarm.bms.point_observed.v1
com.smartalarm.bms.reconciliation_completed.v1
</code></pre>
</div>

<p>The typed event envelopes preserve provenance, mapping revision, source quality and freshness; missing source time remains unknown. Physical feedback and command execution retain the existing physical domain boundary. Large snapshots use object references and hashes.</p>

<h3 id="size-against-the-source-rather-than-a-universal-point-count">Size against the source rather than a universal point count</h3>

<div class="codehilite">
<pre><span></span><code>poll_samples_per_second = Σ(N_group / poll_interval_seconds)
poll_requests_per_second = Σ(N_group / effective_batch_size / interval)
subscription_bytes_per_second = Σ(change_rate × payload_size) + protocol overhead
edge_journal_bytes &gt;= peak_accepted_bytes_per_second × offline_seconds × overhead_factor
</code></pre>
</div>

<p>Planning example, not a benchmark:2,000 points every 5 seconds plus8,000 every 60 seconds produces about 533.3samples/s. At 300 bytes/sample this is160KB/s, approximately13.824GB for 24 hours before headers, indexes and replication; a factor of 2 yields 27.65GB, still requiring reserve and alarm-burst assessment. Snapshots, reconnects and shadow readers add separate load. Cloud autoscaling does not increase legacy-BMS capacity. Measure source→edge, edge commit→cloud, cloud→operator, request→native receipt and receipt→physical feedback separately. Publish p95/p99 only with accepted clock quality and workload fixtures.</p>

<h2 id="5-accept-capabilities-and-hand-over-with-evidence">5. Accept capabilities and hand over with evidence</h2>

<p>Artifact releases move through draft→schema_validated→contract_tested→security_reviewed→approved→published→retired. Site activation moves through proposed→discovered→mapped→lab_verified→site_commissioning→site_accepted→active; healthy/degraded/offline/quarantined is a separate health dimension. Included JSON remains design_example. JSON Schema checks structure and selected guards, not signatures, evidence authenticity or controller authority.</p>

<p>An upgrade captures image/profile/mapping/policy digests, cursors and outstanding intents; validates compatibility; runs an authorized-budget shadow reader without ACK/write; drains new commands; persists checkpoints; transfers writer authority through fencing; and reconciles before reopening writes. Unknown physical outcomes or orphan leases keep writes disabled with local handover. Code/config rollback cannot undo acknowledgements or effects already performed. Retirement reviews open alarms/leases, transfers responsibility, revokes credentials/certificates and retains audit.</p>

<h3 id="20-business-cases-are-test-specifications-not-executed-fatsat">20 business cases are test specifications, not executed FAT/SAT</h3>

<table>
<thead>
<tr>
  <th>ID</th>
  <th>Stimulus</th>
  <th>Required outcome</th>
</tr>
</thead>
<tbody>
<tr>
  <td>BMS-T01</td>
  <td>Rename, type, unit or enum changes</td>
  <td>Keep identity for rename; quarantine incompatible semantics and affected commands.</td>
</tr>
<tr>
  <td>BMS-T02</td>
  <td>Repeated native ID across sites/tenants</td>
  <td>No cross-tenant joins, disclosure or wrong acknowledgement.</td>
</tr>
<tr>
  <td>BMS-T03</td>
  <td>Alarm returns normal before acknowledgement</td>
  <td>Active becomes false; acknowledgement can remain pending; incident stays independent.</td>
</tr>
<tr>
  <td>BMS-T04</td>
  <td>Alarm recurs while an old ACK is pending</td>
  <td>Old receipt cannot acknowledge the new occurrence; refresh and show conflict.</td>
</tr>
<tr>
  <td>BMS-T05</td>
  <td>Panel direct feed and BMS mirror replay100 times</td>
  <td>One physical lineage; no duplicated incident, dispatch or broadcast.</td>
</tr>
<tr>
  <td>BMS-T06</td>
  <td>Lost cursor; paged snapshot with concurrent events</td>
  <td>Record gaps; do not clear alarms based on absence from a single page.</td>
</tr>
<tr>
  <td>BMS-T07</td>
  <td>Higher-priority local override</td>
  <td>Show rejected request or accepted non-winning demand accurately; no override bypass.</td>
</tr>
<tr>
  <td>BMS-T08</td>
  <td>Receipt lost after possible command execution</td>
  <td>Mark unknown; reconcile without blind resending.</td>
</tr>
<tr>
  <td>BMS-T09</td>
  <td>Lease expires and slot owner changes during restart</td>
  <td>Do not clear another owner; approved relinquishment requires readback.</td>
</tr>
<tr>
  <td>BMS-T10</td>
  <td>Fan demand accepted but proof false or bad</td>
  <td>No physical success; show demand/feedback discrepancy.</td>
</tr>
<tr>
  <td>BMS-T11</td>
  <td>Link loss, full buffer and two-node failover</td>
  <td>Local protection independent; durable commit and single-writer fencing hold.</td>
</tr>
<tr>
  <td>BMS-T12</td>
  <td>Alarm burst overlaps historian backfill</td>
  <td>Alarm queue remains available and upstream budgets are respected.</td>
</tr>
<tr>
  <td>BMS-T13</td>
  <td>Expired/revoked certificate or wrong tenant</td>
  <td>Privileged operations fail closed; no insecure fallback.</td>
</tr>
<tr>
  <td>BMS-T14</td>
  <td>Published incident is reflected by BMS</td>
  <td>No recursive incident creation; preserve exact receipt evidence.</td>
</tr>
<tr>
  <td>BMS-T15</td>
  <td>Maintenance ends before restoration</td>
  <td>Restoration remains pending and escalates; do not mark ready.</td>
</tr>
<tr>
  <td>BMS-T16</td>
  <td>Stale door/fan evidence affects route</td>
  <td>Re-evaluate or withdraw route and old speech; assistance remains accessible.</td>
</tr>
<tr>
  <td>BMS-T17</td>
  <td>AI-derived point, occupancy count or old badge event</td>
  <td>Do not present inference as measurement or confirmed occupant safety.</td>
</tr>
<tr>
  <td>BMS-T18</td>
  <td>VI/EN/JA, keyboard, zoom and color deficiency</td>
  <td>Critical action/source owner readable; raw identifiers remain unchanged.</td>
</tr>
<tr>
  <td>BMS-T19</td>
  <td>Exercise data reconnects after outage</td>
  <td>No exercise leak to actual operations; backfill cannot actuate.</td>
</tr>
<tr>
  <td>BMS-T20</td>
  <td>Retirement with open commands and leases</td>
  <td>Handover, revoke, verify and retain audit; no orphan remote override.</td>
</tr>
</tbody>
</table>

<h3 id="28-protocol-cases-supplement-and-overlap-the-business-cases">28 protocol cases supplement and overlap the business cases</h3>

<table>
<thead>
<tr>
  <th>ID</th>
  <th>Stimulus</th>
  <th>Required outcome</th>
</tr>
</thead>
<tbody>
<tr>
  <td>BMS-P-01</td>
  <td>Read-only enforcement — Attempt writes and external ACK with read-only identity</td>
  <td>Reject before dispatch; no native write audit entry.</td>
</tr>
<tr>
  <td>BMS-P-02</td>
  <td>Scaling — Known pressure raw600 with scale100 and invalid unit</td>
  <td>Decode6.0bar; unapproved mapping never enters rules.</td>
</tr>
<tr>
  <td>BMS-P-03</td>
  <td>Register addressing — Zero/one-based addresses and alternate32-bit word order</td>
  <td>Match golden fixtures; mismatches block commissioning.</td>
</tr>
<tr>
  <td>BMS-P-04</td>
  <td>COV expiry — Subscription expiry or BMS restart</td>
  <td>Renew and reconcile; report stale during gap.</td>
</tr>
<tr>
  <td>BMS-P-05</td>
  <td>MS/TP contention — Authorized burst on a constrained bus</td>
  <td>No polling storm; record actual latency and critical-event handling.</td>
</tr>
<tr>
  <td>BMS-P-06</td>
  <td>Existing active alarms — Connect after alarms are already active</td>
  <td>Load current conditions; stay syncing until reconciled.</td>
</tr>
<tr>
  <td>BMS-P-07</td>
  <td>Refresh race — New event arrives between refresh boundaries</td>
  <td>Older refresh data cannot overwrite new state.</td>
</tr>
<tr>
  <td>BMS-P-08</td>
  <td>Duplicate delivery — Repeat identical source event</td>
  <td>One canonical transition; multiple receipts retained.</td>
</tr>
<tr>
  <td>BMS-P-09</td>
  <td>Dual paths — Direct panel and BMS relay same alarm</td>
  <td>Link physical lineage; preserve both paths.</td>
</tr>
<tr>
  <td>BMS-P-10</td>
  <td>Similar unrelated alarms — Equal labels and near timestamps on different devices</td>
  <td>No false merge based only on text/time.</td>
</tr>
<tr>
  <td>BMS-P-11</td>
  <td>Late acknowledgement — Occurrence2 starts before ACK1 receipt</td>
  <td>ACK1 never clears ACK2 responsibility.</td>
</tr>
<tr>
  <td>BMS-P-12</td>
  <td>Internal acknowledgement — SmartAlarm operator accepts work</td>
  <td>Native BMS acknowledgement remains unchanged.</td>
</tr>
<tr>
  <td>BMS-P-13</td>
  <td>Return to normal — Source normal while rescue is unresolved</td>
  <td>Incident and occupant safety remain independent.</td>
</tr>
<tr>
  <td>BMS-P-14</td>
  <td>Dispatch timeout — Controller might have acted but receipt is lost</td>
  <td>Unknown outcome and reconciliation; no blind retry.</td>
</tr>
<tr>
  <td>BMS-P-15</td>
  <td>Expired offline command — Reconnect after command expiry</td>
  <td>Do not replay; require a new authorized intent.</td>
</tr>
<tr>
  <td>BMS-P-16</td>
  <td>Local override — Operator obtains higher priority</td>
  <td>Do not report physical success; show ownership conflict.</td>
</tr>
<tr>
  <td>BMS-P-17</td>
  <td>Lost writer — Kill edge between dispatch and receipt persistence</td>
  <td>Fence standby and reconcile before writes resume.</td>
</tr>
<tr>
  <td>BMS-P-18</td>
  <td>Retained priority slot — Power loss while edge holds a BACnet priority</td>
  <td>Measure controller behavior; require accepted local fallback.</td>
</tr>
<tr>
  <td>BMS-P-19</td>
  <td>Same-slot collision — Another application writes the same priority</td>
  <td>Do not assume ownership or clear with NULL automatically.</td>
</tr>
<tr>
  <td>BMS-P-20</td>
  <td>Certificate rotation — Expired, changed or revoked trust material</td>
  <td>Fail closed for privileged actions; no automatic trust.</td>
</tr>
<tr>
  <td>BMS-P-21</td>
  <td>Quality loss — Bad/uncertain point or missing source time</td>
  <td>No false normal/safe display; propagate uncertainty.</td>
</tr>
<tr>
  <td>BMS-P-22</td>
  <td>Clock drift — Source clock skew and late delivery</td>
  <td>Keep both timestamps; do not overwrite newer occurrence.</td>
</tr>
<tr>
  <td>BMS-P-23</td>
  <td>Alarm flood — Alarm burst plus ordinary telemetry</td>
  <td>Preserve transitions; only approved telemetry may coalesce.</td>
</tr>
<tr>
  <td>BMS-P-24</td>
  <td>Disk capacity — Journal near/full capacity</td>
  <td>Actionable degradation and explicit gaps; no silent discard.</td>
</tr>
<tr>
  <td>BMS-P-25</td>
  <td>Reflection loop — Summary sent out and reflected back</td>
  <td>Preserve origin; no new incident or command loop.</td>
</tr>
<tr>
  <td>BMS-P-26</td>
  <td>Translation — VI/EN/JA status and action terminology</td>
  <td>Same operational meaning; preserve native codes.</td>
</tr>
<tr>
  <td>BMS-P-27</td>
  <td>Isolation — Cross-tenant credential, mapping or command</td>
  <td>Reject and audit without topology or health-data disclosure.</td>
</tr>
<tr>
  <td>BMS-P-28</td>
  <td>Emergency independence — Cloud and edge both unavailable</td>
  <td>Local protection remains independent under its own accepted design.</td>
</tr>
</tbody>
</table>

<p>The 18 protocol-assurance controls map to the 40 FR requirements; they are not 58 independent features. Controls use BMS-CTRL IDs to avoid confusion with screens BMS01–08.</p>

<table>
<thead>
<tr>
  <th>ID</th>
  <th>Control</th>
  <th>FR-BMS</th>
  <th>UI</th>
</tr>
</thead>
<tbody>
<tr>
  <td>BMS-CTRL-01</td>
  <td>Survey</td>
  <td>01</td>
  <td>BMS01</td>
</tr>
<tr>
  <td>BMS-CTRL-02</td>
  <td>Endpoint access</td>
  <td>02</td>
  <td>I02/I07</td>
</tr>
<tr>
  <td>BMS-CTRL-03</td>
  <td>Discovery/import</td>
  <td>03–04</td>
  <td>BMS01/F04</td>
</tr>
<tr>
  <td>BMS-CTRL-04</td>
  <td>Semantic mapping</td>
  <td>05–07</td>
  <td>BMS02/F04</td>
</tr>
<tr>
  <td>BMS-CTRL-05</td>
  <td>Point explorer</td>
  <td>08–10</td>
  <td>F07</td>
</tr>
<tr>
  <td>BMS-CTRL-06</td>
  <td>Alarm reconciliation</td>
  <td>11/30</td>
  <td>BMS03</td>
</tr>
<tr>
  <td>BMS-CTRL-07</td>
  <td>Multi-source correlation</td>
  <td>13</td>
  <td>O05/BMS03</td>
</tr>
<tr>
  <td>BMS-CTRL-08</td>
  <td>Internal ACK</td>
  <td>14–15</td>
  <td>O03</td>
</tr>
<tr>
  <td>BMS-CTRL-09</td>
  <td>External ACK</td>
  <td>14</td>
  <td>BMS03</td>
</tr>
<tr>
  <td>BMS-CTRL-10</td>
  <td>Incident writeback</td>
  <td>16</td>
  <td>BMS08</td>
</tr>
<tr>
  <td>BMS-CTRL-11</td>
  <td>Command approval</td>
  <td>22–24</td>
  <td>F09/F10</td>
</tr>
<tr>
  <td>BMS-CTRL-12</td>
  <td>Outcome evidence</td>
  <td>25–26</td>
  <td>F11/F12</td>
</tr>
<tr>
  <td>BMS-CTRL-13</td>
  <td>Override/relinquish</td>
  <td>24/27</td>
  <td>BMS04</td>
</tr>
<tr>
  <td>BMS-CTRL-14</td>
  <td>History/evidence</td>
  <td>10/37</td>
  <td>O21/F07</td>
</tr>
<tr>
  <td>BMS-CTRL-15</td>
  <td>Health</td>
  <td>32–34</td>
  <td>I05/BMS01</td>
</tr>
<tr>
  <td>BMS-CTRL-16</td>
  <td>Maintenance</td>
  <td>18</td>
  <td>F14/F18</td>
</tr>
<tr>
  <td>BMS-CTRL-17</td>
  <td>FAT/SAT</td>
  <td>35–36</td>
  <td>F15/F17</td>
</tr>
<tr>
  <td>BMS-CTRL-18</td>
  <td>Lifecycle</td>
  <td>31/40</td>
  <td>BMS05/BMS07</td>
</tr>
</tbody>
</table>

<p>FAT uses fixtures/emulators and a profile-matched BMS sandbox; SAT uses an authorized site configuration. Each case records expected/actual/evidence/version/witness; unexecuted cases remain not_run. Proving read APIs does not require activating real firefighting equipment. Physical-control tests need approved impairment, cause-and-effect, local personnel and stop procedures. Package schema checks prove only valid JSON structure and disabled-by-default design configurations.</p>

<h3 id="integration-into-the-existing-baseline-30-document-set">Integration into the existing baseline 3.0 document set</h3>

<table>
<thead>
<tr>
  <th>Document</th>
  <th>Integrated content</th>
</tr>
</thead>
<tbody>
<tr>
  <td>BRD</td>
  <td>Integrated: BR-BMS objectives for retained BMS investment, evidence-based rescue and governance; includes BMS owner, facility, OT security and integrator roles; measure coverage/gaps/ACK outcomes.</td>
</tr>
<tr>
  <td>FRD</td>
  <td>40 detailed FR-BMS and WF-34–37 integrated; WF-01–33 preserved; capability-specific acceptance traced.</td>
</tr>
<tr>
  <td>Basic Design</td>
  <td>Integrated: BMS domain, edge/conduits, authority matrix, queue priorities and recovery; reuse Command.</td>
</tr>
<tr>
  <td>Detail Design</td>
  <td>Integrated: entities/APIs/events, occurrence identity, cursor/epoch, priority ownership, unknown reconciliation and sizing.</td>
</tr>
<tr>
  <td>UI/UX</td>
  <td>Integrated eight new screen specifications and mockups and mapped I/F/S/O/Q/G changes; use topology, priority ladders, freshness and timelines.</td>
</tr>
<tr>
  <td>Device / standards catalogs</td>
  <td>Record exact build/interface/license/PICS; distinguish documented, tested and unknown capabilities.</td>
</tr>
<tr>
  <td>API/Event schemas</td>
  <td>Version additive extensions without silent breaks; reuse physical observation and Command types.</td>
</tr>
<tr>
  <td>Proposal VI/EN</td>
  <td>Integrated: BMS all-in-one, authority boundaries, fire/no-SOS scenario and qualification; 40 FR and eight integrated screens in the appendix.</td>
</tr>
<tr>
  <td>Acceptance / deployment</td>
  <td>Map 48 cases by scope without additive coverage claims; bind build/point map/owner/SLA/rollback/handover.</td>
</tr>
</tbody>
</table>

<h3 id="customer-facing-narrative-integrated-into-the-proposal">Customer-facing narrative integrated into the proposal</h3>

<p><strong>The BMS continues to manage the building; SmartAlarm adds coordinated rescue using building evidence.</strong> Customers retain building services, supervisors and existing operating procedures while connecting alarms, equipment location, route readiness and protective-system information to apps, speakers and responders. Measure source coverage, time to awareness, people not yet reached and handover outcomes, rather than connected-point counts alone. Two-way functions are selected per interface and authority dossier, not sold as universal plug-and-play.</p>

<p><strong>Fire on floor 12:</strong> The BMS forwards an alarm with source and time. SmartAlarm correlates a direct-panel feed without double counting, identifies the affected area and assesses routes against valid door/fan evidence. Assistance profiles and presence bring people who sent no SOS into the welfare-check queue. Apps/PA use approved messages; assigned responders acknowledge responsibility. Any approved BMS action passes through Command policy and edge enforcement, with receipt, controller report and feedback shown separately. Return to BMS normal does not close the incident until the incident commander verifies rescue outcomes.</p>

<p>Before estimating deployment, confirm product/build/license, interface contracts, point/alarm dictionaries, network boundaries, intended ACK/write authority, local cause-and-effect, scale/timing/offline requirements and SAT owners. The platform architecture is complete from the outset; evidence-gated activation is a quality gate, not a temporary demo architecture.</p>

<h2 id="source-and-artifact-appendix">Source and artifact appendix</h2>

<p>Research branches located/cross-checked sources on24 October 2026. Live specifications can change; archive approved versions during commissioning. The newer Modbus PDF URL timed out when opened; Modbus conclusions were cross-checked against Introduction/Specifications pages and vendor register documentation, not claimed as a complete PDF read. A source ledger is not site certification.</p>

<table>
<thead>
<tr>
  <th>ID</th>
  <th>Source</th>
  <th>URL</th>
</tr>
</thead>
<tbody>
<tr>
  <td>S01</td>
  <td>Haystack Ops</td>
  <td><a href="https://project-haystack.org/doc/docHaystack/Ops">Open</a></td>
</tr>
<tr>
  <td>S02</td>
  <td>Brick Relationships</td>
  <td><a href="https://docs.brickschema.org/brick/relationships.html">Open</a></td>
</tr>
<tr>
  <td>S03</td>
  <td>Brick External Representation</td>
  <td><a href="https://docs.brickschema.org/metadata/external-representations.html">Open</a></td>
</tr>
<tr>
  <td>S04</td>
  <td>Haystack Points</td>
  <td><a href="https://project-haystack.org/doc/docHaystack/Points">Open</a></td>
</tr>
<tr>
  <td>S05</td>
  <td>BACnet Committee – PICS</td>
  <td><a href="https://bacnet.org/conformance-pics/">Open</a></td>
</tr>
<tr>
  <td>S06</td>
  <td>BACnet International</td>
  <td><a href="https://bacnetinternational.org/bacnetsc/">Open</a></td>
</tr>
<tr>
  <td>S07</td>
  <td>JCI BACnet/SC overview</td>
  <td><a href="https://docs.johnsoncontrols.com/bas/r/Facility-Explorer/en-US/Facility-Explorer-BACnet/SC-Commissioning-Guide/Introduction/BACnet/SC-overview">Open</a></td>
</tr>
<tr>
  <td>S08</td>
  <td>OPC Foundation – BACnet companion model</td>
  <td><a href="https://reference.opcfoundation.org/specs/OPC-30030/3.2.1">Open</a></td>
</tr>
<tr>
  <td>S09</td>
  <td>Beckhoff command prioritization</td>
  <td><a href="https://infosys.beckhoff.com/content/1033/tf8020_bacnetrev14/12319323787.html">Open</a></td>
</tr>
<tr>
  <td>S10</td>
  <td>MSA BACnet MS/TP Driver Manual</td>
  <td><a href="https://assetlibrary.msasafety.com/m/79e528c359ff4020/original/Protocol-Driver-Manual-BACnet-MS-TP-8700-73.pdf">Open</a></td>
</tr>
<tr>
  <td>S11</td>
  <td>CODESYS BACnetAcknowledgeAlarm</td>
  <td><a href="https://content.helpme-codesys.com/en/libs/CmpBACnet/Current/BACnetClientAPI/BACnetAcknowledgeAlarm.html">Open</a></td>
</tr>
<tr>
  <td>S12</td>
  <td>OPC UA Part 4 – DataValue</td>
  <td><a href="https://reference.opcfoundation.org/specs/OPC-10000-4/7.11">Open</a></td>
</tr>
<tr>
  <td>S13</td>
  <td>OPC UA Part 9 – acknowledgeable conditions</td>
  <td><a href="https://reference.opcfoundation.org/specs/OPC-10000-9/4.3">Open</a></td>
</tr>
<tr>
  <td>S14</td>
  <td>OPC UA Part 9 – Acknowledge</td>
  <td><a href="https://reference.opcfoundation.org/specs/OPC-10000-9/5.7.3">Open</a></td>
</tr>
<tr>
  <td>S15</td>
  <td>OPC UA Part 9 – synchronization</td>
  <td><a href="https://reference.opcfoundation.org/specs/OPC-10000-9/4.5">Open</a></td>
</tr>
<tr>
  <td>S16</td>
  <td>OPC UA Part 4 – Services</td>
  <td><a href="https://reference.opcfoundation.org/specs/OPC-10000-4/5">Open</a></td>
</tr>
<tr>
  <td>S17</td>
  <td>Modbus Organization – introduction</td>
  <td><a href="https://www.modbus.org/introduction-to-modbus">Open</a></td>
</tr>
<tr>
  <td>S18</td>
  <td>Modbus Application Protocol V1.1b3</td>
  <td><a href="https://www.modbus.org/file/secure/modbusprotocolspecification.pdf">Open</a></td>
</tr>
<tr>
  <td>S19</td>
  <td>Schneider DOCA0302EN-04</td>
  <td><a href="https://productinfo.se.com/i-o_smart_link_user_guide/doca0302-i-o-smartlink-user-guide/English/DOCA0302_Smartlink_Modbus_Plus_User_Guide_0001141942.xml/%24/SLMB_Modbus_Table_Formats_0001141927">Open</a></td>
</tr>
<tr>
  <td>S20</td>
  <td>Modbus Organization – specifications</td>
  <td><a href="https://www.modbus.org/modbus-specifications">Open</a></td>
</tr>
<tr>
  <td>S21</td>
  <td>OASIS MQTT 5.0</td>
  <td><a href="https://docs.oasis-open.org/mqtt/mqtt/v5.0/os/mqtt-v5.0-os.html">Open</a></td>
</tr>
<tr>
  <td>S22</td>
  <td>NIST publication status</td>
  <td><a href="https://csrc.nist.gov/pubs/sp/800/82/r3/final">Open</a></td>
</tr>
<tr>
  <td>S23</td>
  <td>NIST SP 800-82r3, phần network segmentation</td>
  <td><a href="https://nvlpubs.nist.gov/nistpubs/SpecialPublications/NIST.SP.800-82r3.pdf">Open</a></td>
</tr>
<tr>
  <td>S24</td>
  <td>REST specification</td>
  <td><a href="https://sid.siemens.com/r/A6V14948151/29540941067___en-US_29542478475?contentId=l64oBrPVORrEbx6beXKzjw">Open</a></td>
</tr>
<tr>
  <td>S25</td>
  <td>OPC specification</td>
  <td><a href="https://sid.siemens.com/r/A6V14948151/29540941067___en-US_29542447755?contentId=ryEd1gVcA_APpnx4L8EE2A">Open</a></td>
</tr>
<tr>
  <td>S26</td>
  <td>BACnet specification</td>
  <td><a href="https://sid.siemens.com/r/A6V14948151/29540941067___en-US_29542455435?contentId=zw8Kj4aiIKuJVOt8bK4jSA">Open</a></td>
</tr>
<tr>
  <td>S27</td>
  <td>Authentication and services</td>
  <td><a href="https://mybuilding.siemens.com/d036861342594/help/engineeringhelp/en-US/23637026955.html">Open</a></td>
</tr>
<tr>
  <td>S28</td>
  <td>2021 application note</td>
  <td><a href="https://cache.industry.siemens.com/dl/files/039/109765039/att_1055671/v1/109765039_EnM_DesigoCC_en_V2.1.pdf">Open</a></td>
</tr>
<tr>
  <td>S29</td>
  <td>Official SmartConnector developer guide</td>
  <td><a href="https://github.com/SchneiderElectricBuildings/SmartConnector/blob/main/docs/developer-guide/smartconnector-restful-ews-gateway.md">Open</a></td>
</tr>
<tr>
  <td>S30</td>
  <td>API v6 reference</td>
  <td><a href="https://jci-metasys.github.io/api-landing/api/v6-16">Open</a></td>
</tr>
<tr>
  <td>S31</td>
  <td>Metasys UI licensing</td>
  <td><a href="https://docs.johnsoncontrols.com/bas/r/Metasys/en-US/Metasys-UI-Help/7.0/Overview/Licensing">Open</a></td>
</tr>
<tr>
  <td>S32</td>
  <td>API v4 introduction</td>
  <td><a href="https://jci-metasys.github.io/api-landing/api/v4">Open</a></td>
</tr>
<tr>
  <td>S33</td>
  <td>EBI current product</td>
  <td><a href="https://buildings.honeywell.com/gb/en/solutions/integrated-operations/ebi">Open</a></td>
</tr>
<tr>
  <td>S34</td>
  <td>R600 guide specification, sections OPC/API</td>
  <td><a href="https://buildings.honeywell.com/content/dam/hbtbt/en/documents/downloads/IS_Guide%20Spec_EBI%20R600_04.20%20V2.pdf">Open</a></td>
</tr>
<tr>
  <td>S35</td>
  <td>WEBs product</td>
  <td><a href="https://www.honeywellbuildings.com/bms/building-control-system/honeywell-webs">Open</a></td>
</tr>
<tr>
  <td>S36</td>
  <td>BTL Honeywell listings</td>
  <td><a href="https://www.bacnetinternational.net/btl/index.php?m=21">Open</a></td>
</tr>
<tr>
  <td>S37</td>
  <td>Supervisor4.6 datasheet</td>
  <td><a href="https://pages1.tridium.com/rs/808-SGM-271/images/Niagara%204.6%20Supervisor_DataSheet_VYKON.pdf">Open</a></td>
</tr>
<tr>
  <td>S38</td>
  <td>2025 driver catalog</td>
  <td><a href="https://www.tridium.com/content/dam/tridium/en/documents/document-lists/drivers/tri-niagara-compatible-drivers-applications-en-2025-0020.pdf">Open</a></td>
</tr>
<tr>
  <td>S39</td>
  <td>NDS product and prerequisites</td>
  <td><a href="https://www.tridium.com/us/en/Products/niagara-cloud-suite/niagara-data-service">Open</a></td>
</tr>
<tr>
  <td>S40</td>
  <td>Tridium marketplace: BTIB ActiveAPI</td>
  <td><a href="https://www.tridium.com/us/en/niagara-marketplace/btib/active-api">Open</a></td>
</tr>
<tr>
  <td>S41</td>
  <td>enteliWEB4.23 catalog, pages4/7</td>
  <td><a href="https://deltacontrols.com/wp-content/uploads/enteliWEB-Catalog-Sheet.pdf">Open</a></td>
</tr>
<tr>
  <td>S42</td>
  <td>Official integration sheet2025</td>
  <td><a href="https://www.automatedlogic.com/en/media/WebCTRL%20Open%20Integrations%20Platform_110325_tcm702-284058.pdf">Open</a></td>
</tr>
<tr>
  <td>S43</td>
  <td>EC-Net security</td>
  <td><a href="https://www.distech-controls.com/en-gb/resources/bms-cybersecurity-support-portal/bms-cybersecurity-products-solutions">Open</a></td>
</tr>
<tr>
  <td>S44</td>
  <td>EC-Net Facilities</td>
  <td><a href="https://www.distech-controls.com/de-de/products/detail/947839/distech-controls/ec-net-facilities">Open</a></td>
</tr>
<tr>
  <td>S45</td>
  <td>Distech developer portal</td>
  <td><a href="https://developer.distech-controls.com/">Open</a></td>
</tr>
</tbody>
</table>

<p><a href="../BMS-Functional-Inventory.csv">40-function CSV inventory</a> · <a href="../BMS-Source-Ledger.csv">Source ledger CSV</a> · <a href="../connectors/bms-connector-profile.schema.json">Connector schema</a></p>

<table>
<thead>
<tr>
  <th>Profile</th>
  <th>JSON</th>
</tr>
</thead>
<tbody>
<tr>
  <td>bms.siemens.desigo-wsi</td>
  <td><a href="../connectors/bms.siemens.desigo-wsi.json">JSON</a></td>
</tr>
<tr>
  <td>bms.schneider.ebo-ews</td>
  <td><a href="../connectors/bms.schneider.ebo-ews.json">JSON</a></td>
</tr>
<tr>
  <td>bms.jci.metasys-rest</td>
  <td><a href="../connectors/bms.jci.metasys-rest.json">JSON</a></td>
</tr>
<tr>
  <td>bms.honeywell.ebi-api</td>
  <td><a href="../connectors/bms.honeywell.ebi-api.json">JSON</a></td>
</tr>
<tr>
  <td>bms.honeywell.webs-niagara</td>
  <td><a href="../connectors/bms.honeywell.webs-niagara.json">JSON</a></td>
</tr>
<tr>
  <td>bms.tridium.niagara-local</td>
  <td><a href="../connectors/bms.tridium.niagara-local.json">JSON</a></td>
</tr>
<tr>
  <td>bms.tridium.nds-cloud</td>
  <td><a href="../connectors/bms.tridium.nds-cloud.json">JSON</a></td>
</tr>
<tr>
  <td>bms.delta.enteliweb</td>
  <td><a href="../connectors/bms.delta.enteliweb.json">JSON</a></td>
</tr>
<tr>
  <td>bms.alc.webctrl-events</td>
  <td><a href="../connectors/bms.alc.webctrl-events.json">JSON</a></td>
</tr>
<tr>
  <td>bms.alc.webctrl-soap-sdk</td>
  <td><a href="../connectors/bms.alc.webctrl-soap-sdk.json">JSON</a></td>
</tr>
<tr>
  <td>bms.distech.ecnet-niagara</td>
  <td><a href="../connectors/bms.distech.ecnet-niagara.json">JSON</a></td>
</tr>
</tbody>
</table>
</main></body></html>